# 工程图元与集总参数动态行为实现清单

> 状态：本次讨论范围已实现并完成本地核验（2026-11-05）。用户授权：按本次讨论实现。这里的完成指声明的集总概念模型与工具链，不代表实际工程、厂家性能或正式制图标准验收。

补充约束：没有客户兼容性负担，直接清除被替代的非规范实现；不为旧草稿增加兼容层，不保留两套默认绘图逻辑。已有有效校验迁移到新链路，示例与文档同步更新。

## 目标与职责

Python 维护工程模型、行为组装、工况执行、验证与证据；TypeScript 维护参数化图元几何与 React/SVG 表达。模型身份、端口和参数只有一个权威来源。静态导出与交互预览使用相同图元数据；运行结果与设计版本分开保存。

## 必须完成的验收项

| 编号 | 要求                                                                                                                                                                             | 完成证据 | 状态 |
| ---- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | -------- | ---- |
| G1   | TypeScript 参数化冷机、泵、冷却塔、换热器、管路与附件工程图元；接管、包围盒、标注锚点统一计算 `hvac-graphics/assets/symbols.ts`；9 项 Node 几何测试；浏览器比例 2.00／四接管截图 | 已完成   |
| G2   | React/SVG 交互预览与 CLI 静态导出复用图元；默认图面突出设备轮廓与管线，调试信息按需展开 React 共享几何；SVG／HTML／draw.io；`test_hvac_physical_pipeline.py` 的端口与确定性检查  | 已完成   |
| G3   | 明确系统图与原理图的信息层次，并保留缺行为与缺空间的独立降级 分目录双视图；关键标注差异；缺行为和缺空间的独立降级回归                                                            | 已完成   |
| D1   | Python 侧版本化物理模型与无损参数来源；设计快照、工况与运行结果分离 `domain.py` 冻结领域快照、显式来源／单位／摘要；输入不变性测试                                               | 已完成   |
| D2   | 联立求解管网流量／压力，包含管阻、泵曲线、阀门；支持实际反向流动与明确约束 `hydraulics.py`；独立泵阻力解析解、Poiseuille、反向支路、零开度测试                                   | 已完成   |
| D3   | 集总热容量、热传输、设备性能、载荷曲线、控制与离散事件的动态求解；一致初态 `thermal.py`、`scenario.py`；900 s 负荷／调速／停泵和一致初态测试                                     | 已完成   |
| D4   | 数值失败可见，验证守恒、性能约束和容差／时间分辨率收敛；不混淆原安装事件仿真 漏热反例、不可实现初态、温度／能量约束、容差／步长收敛；独立冷却解析解                              | 已完成   |
| D5   | 评估并验证 Modelica 外部执行路线；外部后端结果与可用性如实记录 真实 omc 方程导出／编译／DASSL；三工况双后端比较均符合预期，缺编译器测试                                          | 已完成   |
| E1   | 同一套冷站输入贯通 BOM、系统图、原理图与动态结果，保留身份一致性 `hvac-dynamic-station`；同源 8 实例；BOM／图纸／物理／运行摘要及身份回归                                        | 已完成   |
| E2   | CLI 与 Python API、参数、结果和适用假设有集中的可执行示例 `texsys.api.build/evaluate`、CLI；统一 run.py all；集中调用与物理契约文档                                              | 已完成   |
| E3   | 图元预览、系统图选择／详情、工况切换、时间回放与曲线关联 Chrome 实际选择／比例／层次／切换／事件／播放结束；两张浏览器截图                                                       | 已完成   |

## 视觉方向

参考本地水系统流程图的设备外轮廓与接管组织，原图不作为分发资产。图纸白底，轮廓使用深蓝灰 `#173247`，冷冻水 `#1769aa`，冷却水 `#b45309`，选中／检查重点 `#087f72`，辅助线 `#d8e2e8`。中文字使用清晰无衬线字体，数字与单位保留一致基线。界面以工程图纸为主体，侧栏承载选中对象的参数、依据与诊断；下方时序图和回放控制与图纸关联。避免设备信息卡片侵占管路图。

最终核验：Python 134 项、Node 图元 9 项、命令规则 4 项通过；TypeScript strict 与 Markdown 检查通过。实际后端版本、数值比较、截图位置和明确边界见 [进度审查](progress.md)。本次直接删除被替代实现，没有增加旧入口兼容层。
