# 混合冷却数据中心概念单元

本例用于 40 MW 级单体建模能力开发。单元采用四台机柜和 400 kW IT 负荷，单体算例假设 4 层，每层 25 个单元。配电和冷却参数均为可替换的算例假设。

- `src/system.sdl.json` 描述 A/B 两路配电，以及各自的设施水 FWS、技术冷却回路 TCS 和精密空调供回风。供电连接顺序明确了负荷的优先路径。精密空调和 CDU 从锁定的 `hvac-equipment` 专业库导入，设备额定点由 SDL 行为参数提供。
- `src/unit.study.json` 记录机柜功率和重量、其他室内热量、水侧工况、房间环境条件及故障。断电会使相应冷却设备失效，液侧和空气侧分别检查可用容量。设计点的 CDU 能力受两侧流量温差、逼近温差和额定能力约束。多个 CDU 共用设施侧冷源时应用同一冷源容量上限。
- `src/cooling-equipment.study.json` 声明四台单元设备的放置原点。模块规格定义包络和端口位姿，供设施水支管和设备布局共同使用。
- `src/tcs.study.json` 声明两套技术冷却回路的泵曲线、分层管路和机房局部故障。机柜引用暖通库双回路模块，管路从 SDL 连接和已放置端口生成。
- `src/controls.sdl.json` 从锁定的控制库导入传感器、执行器和切换控制器，分别连接命令与反馈。`src/controls.study.json` 将控制点绑定到实际 TCS 管段、备用 CDU 和三层代表机柜，并声明故障与动作时序。
- `src/air-distribution.study.json` 声明精密空调 A/B 两路送风的截面、标高、管件阻力、回风格栅和机前检修空间。
- `src/air-environment.study.json` 声明冷通道、机柜进风方向、风机外静压上限、末端阻力系数、机柜风量、温湿度判据和局部故障。
- `src/floor.study.json` 通过轴线绑定结构跨和机柜位置，声明永久钢梁、临时支撑、阶段荷载组合、支脚验算参数和管线洞口需求。W 型模板截面默认值来自结构模块，项目可按选型覆盖。
- `src/slab-openings.study.json` 声明洞口与钢梁净距、竖井结构洞口相对预留边界的内缩量和屋面协调厚度。
- `src/frame.study.json` 声明整栋主框架轴网、主梁与横向系梁、柱、基础、跨外楼面和屋面设备区的重力荷载。
- `src/lateral.study.json` 在主框架轴网上指定纵横向交叉支撑，并声明风、地震矩阵、支撑退出及基础上拔敏感性工况。
- `src/diaphragm.study.json` 声明楼盖材料、屋面厚度、楼盖与钢梁的等效连接组刚度及各工况筛查限值。
- `src/foundation.study.json` 声明柱脚底板与锚杆、土体刚度和底面摩擦、沉降及基础截面限值。
- `src/foundation-ties.study.json` 声明支撑跨下的基础拉梁、有效刚度、水平土体刚度和方案筛查限值。
- `src/building.study.json` 声明楼层、单元排布及电气间、冷却设备间和竖井的占位。首期按 20 MW IT、满配按 40 MW IT 汇总，并声明共用进线、液侧排热能力和按实际管段标识注入的机房支路故障。
- `src/architecture.sdl.json` 引用建筑专业库的房间、墙、门洞、竖井和折返楼梯。`src/architecture.study.json` 声明分隔墙位置及厚度、门洞净尺寸、楼梯几何和出口位置。
- `src/fws.study.json` 声明楼级 A/B 设施水供回水干管、竖井、楼层总管、流量额定值、管段水力参数、并联泵组和漏液隔离联锁。楼级场景可注入管段或竖井失效、泵停用或转速受限、漏液、检测器失效和阀门卡开。
- `src/fws-branches.study.json` 声明楼层配水立面、干支管规格及需要连接的 CDU 供回水端口。每层几何沿用原水网与防火协调共同使用的楼层接口。
- `src/water.study.json` 声明湿干混合排热、原水、处理机组供电、初始及有效储水、共用排放能力和分时水源工况。
- `src/drainage.study.json` 将漏液场景接到排液支路、共用干管和集液预留，分别声明已隔离及隔离失败时的算例泄漏时长。
- `src/standby.study.json` 为单元 SDL 配电拓扑增加 A/B 外部市电、备用发电机群和本地 UPS 电池。声明各节点额定 kVA、各负荷功率因数、可用交流侧能量及切换时刻。
- `src/ride-through.study.json` 声明代表单元的三个热容节点、温度限值，以及精密空调、CDU 和共用设施水的重启延迟与恢复斜率。
- `src/protection.study.json` 为代表单元声明短路等效阻抗、电压基准、分断容量、保护时间带、逆变器限流值及对应的供电时段。
- `src/grounding.study.json` 将机柜和机房冷却设备绑定到单元等电位端子、楼层汇流排、两条接地干线与基础钢筋连接点，并声明独立的接头和钢筋导通数据。
- `src/fire.study.json` 声明机房与设备区分隔、设施水竖井围护、各楼层分隔要求、管线中心线定位及独立的封堵选择表。
- `src/egress.study.json` 声明机房和设备区人数、疏散通道、门和楼梯的防火要求，以及路线和通行能力的算例判据。门洞和楼梯的几何取自建筑模型。

```bash
uv run --locked texsys check -p examples/datacenter-hybrid-unit
uv run --locked texsys lock --check -p examples/datacenter-hybrid-unit
uv run --locked texsys build -p examples/datacenter-hybrid-unit
```

`build/datacenter/unit-study.json` 给出热量账、供电路径及工况判定。正常、一路市电退出、一个 CDU 退出三个工况预期通过。两个 CDU 同时退出是预期失败用例。构建状态表示实际判定与样例预期相符。

`build/datacenter/cooling-equipment.json` 记录 400 台精密空调及 CDU 的放置、支脚身份和端口坐标，并逐一核对 400 个 CDU 设施水供回水接口与支管端点。`cooling-equipment-layout.usda` 交付可独立打开的设备几何。精密空调的送回风和机前检修空间由下游气流布置报告校核。设备锚固、CDU 检修净距及电源实体路由仍待协调。设备容量、包络和安装质量均为方案假设。

`build/datacenter/tcs-study.json` 先按已有 FWS 分配校核逐机柜流量和冷量。当故障导致某个 CDU 无法用完已分配冷量时，联合求解以每条机柜回路的冷量为变量，在同一解中校核共用冷源、FWS 管段与泵扬程、CDU 热量平衡，以及 TCS 管路、机柜流量和泵扬程。求解先提高整栋实际送达的冷量，再在水力条件允许时尽量保留原分配。报告以 `building_scenario` 追溯基线，在 `dispatch.joint_fws` 记录新分配、压力余量、故障与隔离记录，以及逐 CDU 热量平衡误差。

TCS 按实际中心线长度、管径、泵曲线、机柜歧管、快接和等效冷板阻力计算。报告列出供回液工况、各部件压降、最不利回路和缺冷机柜。`tcs-layout.usda` 交付 400 台机柜、4,400 条管路记录，并核对 1,600 个机柜端口和 400 个 CDU 端口。布置检查包括 TCS 管间净距、机房包络和邻近 FWS 管路净距。

正常和 A 路失电工况均交付 30 MW 液侧冷量。单个机柜 A 路支管失效后，B 路向该机柜补足 75 kW。如果同一机房的 B 路 FWS 回水也被切断，只有这台机柜缺冷 75 kW。单个机房两台 TCS 泵分别限速至 50% 时，双路分担后仍满足 300 kW。分别限速至 35% 时，该机房四台机柜合计缺冷约 93.7 kW。A 路失电、B 路 FWS 泵限速和一个机房 B 路 TCS 泵限速叠加时，整栋约可交付 26.31 MW，两侧最不利回路均达到泵扬程约束。

模型采用固定温差的稳态配流和厂家待核实的双独立回路。楼层内故障状态与供液可达性相同的机房按相同机柜位置等量分配，FWS 扬程校核覆盖组内实际管路。机柜侧将同一路内的服务器并联支路合并为等效阻力。设备实际曲线、水力瞬态和其他机电净距留待深化。 [OCP 冷板液冷参考](https://www.opencompute.org/projects/cooling-environments/cold-plate/)

`build/datacenter/controls-study.json` 记录漏液、关阀命令、实际阀位、反馈时间与质量、备用启动、流量证明和锁定。联锁只使用新鲜反馈。两只阀确认关闭后才发出备用启动命令，并用联合水力计算的机柜支路流量验证备用回路。热模型按故障前、隔离中、已隔离和已转供的水力状态求解三层 Rack-04 的温度，输出温峰、越限时长、恢复时间和能量平衡。

快切算例在漏液后 8 秒取得备用流量证明，14 秒恢复 75 kW，机柜固体等效温峰约 57.3 °C。检测延迟 60 秒时，水力接管仍成功，机柜固体等效温峰约 72.7 °C，超过 64 °C 的算例判据。回水阀卡滞或闭合反馈过期时，备用启动被禁止。备用 FWS 路径失效或流量开关无反馈时，启动证明超时并撤销备用命令。证明在转供后丢失时也会撤销命令。

控制研究采用项目假设的传感器延迟、阀门行程和复启斜率，以稳态水力点作为时序边界。复启前按尚未证实的供冷能力处理，复启阶段按声明斜率插值。机柜使用局部等效热容及按负荷分配的空气侧能力，结果用于校核模型中的动作与温升。整机房气流耦合、真实点位协议、现场整定和调试证据仍待补充。

`build/datacenter/air-distribution.json` 和 `air-distribution-layout.usda` 交付 200 台精密空调的顶送风管、400 只冷通道送风箱、热区回风格栅和机前检修包络。每只风箱服务一对相向机柜，出风点追溯到对应的 SDL 连接。布置校核核对 400 个机组送回风端口，并检查 A/B 管路、钢柱、楼盖梁底预留、设备及 FWS、TCS 管路净距。

`build/datacenter/air-environment.json` 使用机柜显热、供电状态和实体风路，逐台校核 400 台机柜的进风。风机静压分配到共用管段、格栅、成对支路和末端开口。报告记录压降、风速、送风捕获、回流、旁通、进排风温度、相对湿度、冷表面露点裕量和显热平衡。三维产物在同一坐标系定位冷通道、机柜和热点。

满配正常时最高进风约 24.32 °C，A 路失电后约 24.95 °C，单台精密空调停机时约 25.02 °C。三层单个机房 Rack-04 的两路送风支路被阻断后，房间混合回风约 28.14 °C，机柜进风达到约 34.56 °C。围护回流敏感性工况的控制机柜约 29.02 °C。局部露点升至 21 °C 时，20 °C 冷表面出现负露点裕量。

模型采用固定机柜风量、混合热区和给定水汽分压。满配时 A 路达到假设的 750 Pa 静压上限，B 路约 736 Pa，最高管段风速约 34 m/s。通过布置与机柜进风筛查只说明满足所列算例判据。厂家风机曲线、末端风速和噪声、潜热与渗透负荷、机柜进风垂向梯度及现场调试仍待核实。 [ASHRAE 数据中心气流与热管理建议](https://www.ashrae.org/technical-resources/topics-and-initiatives/ai-data-center/energy-and-thermal-efficiency)

`src/floor.sdl.json` 从锁定的结构库引用 W 型永久钢模板现浇楼板。模块包提供截面默认值、二维示意和分体几何样件。项目楼板跨沿机房进深延伸到 8 m，覆盖机柜、CDU 和精密空调。`build/datacenter/floor-study.json` 给出材料用量及浇筑和使用阶段校核。浇筑阶段将湿混凝土、施工面荷载和施工集中荷载施加给钢模板。使用阶段由钢筋混凝土单独承载，四台机柜和四台冷却设备的安装重量分配到各自的支脚。

各条带按独立简支跨计算弯矩、剪力、挠度及支承反力。条带反力在宽度中点传给横向钢梁，钢梁自重由截面尺寸计算。3 m 无撑浇筑跨弯矩和挠度超限，加设临时支撑后，最长 1.5 m 的浇筑跨通过所列校核。设备支脚另按设定接触面积和有效深度筛查局部承压及直接冲切，遇到楼板边缘、洞口或相邻支脚控制周边重叠时转入构造复核。

`deck-slab.usda` 分体表达钢模板和现浇板，钢板厚度按截面的竖向偏移近似。`floor-assembly.usda` 同时交付模板、楼板和四道永久钢梁，定位与反力报告一致。洞口按提资矩形定位到受影响的条带、跨段和支承线，整体计算采用完整条带和刚性支座。洞口补强、机柜支脚局部验算、冷却设备锚固、模板局部稳定和积浆、支撑连接、裂缝和振动仍需深化。荷载系数、刚度和限值均为算例输入。 [美国钢楼承板协会楼承板设计手册](https://sdi.org/wp-content/uploads/2024/03/FDDM2-072623.pdf)

`build/datacenter/slab-openings.json` 将防火报告中的 14 处楼板贯穿绑定到实际结构标高和宿主，其中 12 处设施水套管位于竖井封闭板，2 处排液管套管直接穿主楼板。竖井洞口从主楼盖扣除，内部套管只从封闭板扣除。报告同时校核洞口与主梁、系梁及机房次梁的平面净距，以及套管与实际宿主边界的距离。

楼层设施水采用同层上走管，因此 100 个机房穿板预留从主楼板切口清单撤销。`slab-openings-layout.usda` 交付带切口的主楼板及独立竖井封闭板，圆套管以外接矩形表达结构净空。备选穿板构造仍由 `deck-openings-detail.usda` 交付。该模板移位后距最近系梁 140 mm，报告列有采用备选构造时的材料扣减量。封闭板支承、洞边补强与施工方法仍需专业深化。 [美国钢楼承板协会楼承板开洞说明](https://sdi.org/wp-content/uploads/2024/03/FDDM2-072623.pdf)

`build/datacenter/frame-study.json` 将 100 个机房结构跨的次梁端反力落到主梁轴线，并按分担宽度把跨外楼面和设备区压力转为主梁分段线荷载。冷却设备荷载从支脚追踪到钢梁端、钢柱及各基础，另行核对平衡。首期保留全楼和屋面自重，三、四层采用未安装机柜和机房冷却设备的结构跨反力。满配再加载这两层设备。

算例采用 700 mm 深主梁、410 mm 深钢柱截面以及 3.2 m × 5.0 m 的基础底面。满配使用组合的柱底反力合计约 102.71 MN，其中机房冷却设备约 2.354 MN。设备区侧 XS/Y4 基础平均压力约 194.3 kPa。采用 210 kPa 的算例承压限值时，所列重力筛查通过。将该限值降至 90 kPa 的敏感性工况会触发基础超限。`frame-layout.usda` 交付主梁、系梁、机房次梁、钢柱、基础包络和实例化机房楼板，楼板顶面与设备安装标高对齐。

主梁按独立简支跨、钢柱按轴力累积，主框架报告采用基础平均压力。跨度、额定承载、荷载组合和地基限值均为算例输入。结构深化仍需校核梁柱节点、浇筑期支撑传力，并协调地勘和现场边界。 [住房和城乡建设部《钢结构通用规范》公告](https://www.mohurd.gov.cn/gongkai/zc/wjk/art/2021/art_17339_761191.html)

`build/datacenter/lateral-study.json` 在南北侧配置 6 道 X 向支撑，在东西侧配置 4 道 Y 向支撑。各跨沿相同轴线从基础连续到屋面，并避开疏散报告中的门洞。刚性楼盖模型按层分配水平剪力和扭矩，逐基础记录水平力、倾覆轴力和叠加重力后的承压与净上拔，核对整体平衡。`lateral-layout.usda` 交付与主框架共坐标的支撑杆件包络。

给定的风和等效地震工况下，所列层间位移、支撑轴力、承压和上拔筛查通过。单个 X 向支撑跨退出后，峰值斜杆拉力由约 151 kN 增至 181 kN。全部 X 向支撑跨退出时失去该方向约束。提高首期 Y 向风压至 2.1 kPa 的敏感性工况下，X0/Y3 基础净上拔约 736 kN，最大平均承压约 226 kPa，最大层间位移比约 0.285%。

支撑按单斜杆受拉计算。等效地震质量用重力报告的楼层使用荷载反力近似，风压、地震系数、偏心、承载和位移限值均为算例输入。场地风震参数、规范组合、楼盖集力与连接、支撑循环性能、二阶效应、柱脚锚固和地基相互作用需独立深化。 [AISC 341-22 钢结构抗震条文](https://www.aisc.org/globalassets/aisc/publications/standards/a341-22w.pdf)

`build/datacenter/diaphragm-study.json` 将风力施加到迎风边，将等效地震惯性力按各层节点重量分配，并另加偏心力偶。上下层斜杆的水平力分别落到所在梁柱节点。报告追踪混凝土楼盖、等效连接组、主梁和系梁到支撑节点的传力，并逐层核对力、力矩和节点平衡。W 型钢模板按永久模板处理。面内模型直接读取洞口协调报告。L02 扣除两个竖井洞口及一个排液管套管外接矩形，主楼盖净面积约 3,220.25 m²。竖井封闭板独立于主楼盖刚度模型。屋面按独立厚度计算。

满配 X 向风的控制连接组位于 L02 的 XS/Y6，需求约 31.6 kN。将连接组限值降至 10 kN 的算例只触发该项超限。首期提高 Y 向风压的敏感性工况检出连接组和支撑节点同时超限。`diaphragm-layout.usda` 定位各层传力钢梁、支撑跨集力构件和等效连接组。

面内模型采用粗网格弹性板单元、钢梁轴向刚度和节点集中连接，并沿用刚性楼盖抗侧力报告的支撑反力。洞口局部补强、栓钉排布、钢梁拼接与压弯稳定、节点板和规范楼盖及集力构件作用留待深化。 [NIST 现浇混凝土楼盖、边弦和集力构件设计指南](https://www.nehrp.gov/pdf/nistgcr10-917-4.pdf)

`build/datacenter/foundation-study.json` 将两类上游反力应用到 91 座独立基础。柱脚水平力经柱脚到基础底面的高度产生双向偏心。模型按土体只受压求解实际接触区和峰值压力，同时筛查底面滑移、土弹簧沉降与相邻基础差异。强度筛查分别组合有利和不利的竖向荷载，记录柱脚锚杆拉剪以及基础弯曲、单向剪切和直接冲切需求。`foundation-layout.usda` 在同一坐标系内定位混凝土、底板、锚杆和受压接触区，柱脚标高位于底板顶面。

满配 X 向等效地震算例通过上游平均承压筛查，但 X4A/Y6 基础的 175.2 kN 水平力超过算例摩擦力 119.4 kN。减小稳定恒载的组合中，X2A/Y6 和 X4A/Y6 的压力合力越出底面，独立基础出现倾覆失稳。局部软地基工况仍通过承压筛查，但 XS/Y4 沉降达到约 38.9 mm，相邻基础差异也超限。正常首期、满配重力和基准风工况满足所列基础筛查条件。构建通过代表工况判定与算例预期一致，独立的设计筛查字段将本方案标记为需修订。

土体弹簧、摩擦系数、荷载组合和承载限值均为算例输入。柱脚按铰接、四锚杆均分剪力及净拉力。基础直接冲切按控制周边外的净反力计算，偏心冲切、混凝土锚固破坏、灌浆、实际配筋和构造仍需复核。底面接触与沉降需要地勘及地下水资料支持。 [FHWA 浅基础设计参考](https://www.fhwa.dot.gov/engineering/geotech/pubs/010943.pdf)

`build/datacenter/foundation-ties.json` 在同一组荷载、基础尺寸和竖向土参数下比较另一种方案。候选在 6 道 X 向和 4 道 Y 向支撑跨下各布置一根 450 mm × 500 mm 钢筋混凝土拉梁。模型在两座基础侧面传递轴力、剪力和弯矩，计入拉梁自重，重新求解各底面的受压接触和摩擦，并把梁端力纳入基础截面需求。`foundation-ties.usda` 交付基础与拉梁位置。

满配 X 向等效地震的使用组合中，X4A/Y6 的底面水平反力由独立方案的 175.2 kN 降至约 87.4 kN。减小稳定恒载后，该基础恢复部分受压接触，约 31.5 kN 的底面反力达到摩擦限值，拉梁向 X3B/Y6 传递约 143.6 kN 轴向压力，模型算得局部滑移约 6.8 mm。该候选通过所列设计工况筛查。局部软土、低承压限值、整向支撑退出及首期提高 Y 向风压的敏感性工况仍失败。

候选按直线拉梁、基础侧面刚接、梁底无土反力和单调摩擦求解。拉梁有效刚度、土体水平刚度、位移限值及拉梁截面限值均为算例输入。正式比较仍需场地正反向作用、循环滑移、梁端钢筋锚固、基础局部及偏心冲切、地勘和上部结构耦合。 [NEHRP 基础连接构造说明](https://nehrpsearch.nist.gov/static/files/NIST/PB2002104220.pdf)

`build/datacenter/seismic-envelope.json` 汇总同一组满配等效地震作用下的抗侧力框架、楼盖、独立基础和拉梁候选。矩阵含 8 个单向和 16 个双向工况。X、Y 各自作为主向，分别取正反向及两侧偶然偏心。双向工况同时施加 100% 主向及 ±30% 正交向，主向偏心取横向尺寸的 ±5%，伴随方向保留质量偏心。楼层惯性力采用 1% 算例基底剪力系数，并按楼层重量与高度分配。每个工况先合成楼层力和扭矩，再求支撑受拉方向、楼盖节点荷载和基础反力。 [FEMA P-1051 正交组合示例](https://www.fema.gov/sites/default/files/2020-07/fema_earthquakes_2015-nehrp-provisions-design-examples-p-1051_20160701.pdf)

24 个工况中，独立基础均触发滑移筛查，拉梁候选通过所列条件。拉梁候选的使用组合滑移利用率峰值约 0.85，减小稳定恒载组合的局部滑移包络约 8.6 mm。首层最大层间位移比约 0.080%，最大斜杆拉力约 319 kN。控制直接冲切利用率约 0.973，位于 XS/Y4。上述包络采用固定的算例基底剪力和土参数，场地反应谱、正式抗震组合、竖向地震和循环作用仍待输入和复核。

`build/datacenter/building-study.json` 将单元工况的供电路径和液侧容量汇总，再校核共用设备上限。共用液侧排热全部退出是预期失败用例，即使单元自身通过也会在单体报告中失败。`building-layout.usda` 交付楼层和分区包络。

楼级设施水采用两套独立的径向供回水网。每条路径同时占用共用冷源容量、终端冷量和供回水管段流量。计算先取得额定容量下的分配，再纳入管段流速、泵组工作流量和回路压差约束。沿程与局部压降使用暖通库已有的 达西–魏斯巴赫公式。报告列出分层冷量、管段压降、最不利回路、各终端的压差组成、泵组可用扬程和估算输入功率。漏液隔离单独判定，备用回路供冷充足时，阀门卡开仍会触发隔离失败。 [美国环境保护署 EPANET 水力模型手册](https://nepis.epa.gov/Exe/ZyPURL.cgi?Dockey=P10113EM.txt) · [美国水力学会并联泵曲线与相似律](https://datatool.pumps.org/pump-fundamentals/pump-curves.html)

`build/datacenter/fws-branches.json` 从每层原供回水接口生成各自的上走干管、行管和 CDU 接管。四层共 896 段，绑定 100 个机房单元的 200 台 A/B CDU，检查 A/B 净距、与原管网及排液管的净距、柱和楼层梁底包络。最不利支路压降和支管流量限值参与原泵组调度，并随调度结果生成逐机房交付量。`fws-branches-layout.usda` 提供供回水路由包络。 [OCP 设施水与 CDU 接口指南](https://www.opencompute.org/documents/ocp-acs-connection-guidance-acf-wp-05032022-pdf)

满配仅 B 路可用时，两台泵可交付 30 MW，单台 CDU 约 7.20 L/s，L04 最不利回路的楼层配水段需约 24.8 kPa，泵组总需求约 210.2 kPa。B 路转速上限为额定的 75% 时，扬程限制将交付冷量降至约 26.34 MW。B 路只剩一台泵时，交付冷量约 22.50 MW。A 路单独降速且 B 路可用时，部分负荷可转给 B 路，仍满足总需求。

机房支路故障按管段标识注入。只有供水和回水路径均可用的 CDU 能获得流量。模型按机房可用列和需求分组，在同组内等流量控制，并把各组的流量叠加到同一管网计算实际沿程压降、流速限值与泵组压差。原末端设备压降按实际 CDU 流量折算。三层单个 A 路接管退出时，B 路接管该机房的 300 kW。整排 A 路配水管退出时，B 路接管五个机房的 1.5 MW。同一机房两路均退出时，全楼仍交付 29.7 MW，300 kW 缺额只记录在该机房。实际阀门平衡、漏液探测及隔离确认、支吊架、热伸缩与其他机电系统净空仍待深化。 [OCP CDU 流量控制与隔离构造示例](https://ocpprodweb3.opencompute.org/documents/ocp-specification-deschutes-final-2025-09-05-pdf)

`build/datacenter/water-study.json` 按楼级设施水实际分配的冷量计算各排热列的蒸发、飘水、排污及补水。原水和处理机组受各自的容量、进水和产水 TDS、处理回收率及供电限制。冷却塔排污与处理浓水共享排放能力。储水到达上下界时重新求解供水，水量受限后的排热上限回传原设施水拓扑，重新计算分层供冷缺额。

满配液冷 30 MW 工况需补水约 49.72 m³/h。180 m³ 初始可用储水可支持约 3.62 小时。限制排放为 15 m³/h 时，处理补水能力随之受限，储水约在第 4.66 小时用完，之后可支持约 19.43 MW 液冷。再生水超出处理范围时，报告列出各条被排除的供水路径。算例还包括首期负荷、市政水退出后以再生水供单台处理机组、短时断水及水源恢复。

本例为液冷排热的湿干混合假设，干式排热份额、浓缩倍数、排放容量和水质参数由项目输入。TDS 用于处理适用范围的初筛。工程深化需提供逐时环境与设备曲线、完整水化学和微生物控制、实际排放条件与构造选型，并进一步核对水受限下的热瞬态。 [美国能源部冷却塔水量与浓缩管理](https://www.energy.gov/cmei/femp/best-management-practice-10-cooling-tower-management) · [美国环境保护署膜法处理的产水与浓水说明](https://www.epa.gov/sdwa/overview-drinking-water-treatment-technologies)

`build/datacenter/drainage-study.json` 追溯上游楼级工况，报告泄漏体积、管段峰值需求、集液有效容量缺额及断开的排液路径。算例使用给定泄漏率和隔离时长，峰值按同时发生的泄漏叠加，集液有效容量计算采用零抽排抵扣。

`build/datacenter/standby-study.json` 在开关状态变化和储能耗尽时划分工况区段，记录供电路径、kW／kVA、剩余可用能量和各楼层缺冷。切换期间按带电设备重算额定供冷，设施水仍受供回水和热源限制。IT 与风冷、液冷分别按各自最长连续中断校核。双路市电退出且发电机群 12 秒接管时，算例的 IT 保持供电，风冷与液冷各中断 12 秒。接管推迟到 45 秒时，IT 中断 9 秒。示例还覆盖一个发电机群不可用、储能耗尽、楼层双路变压器退出，以及发电机与备用冷却竖井的组合故障。

备用工况按楼层聚合相同单元，沿用 SDL 的固定供电优先路径。负荷采用给定的稳态功率和滞后功率因数，能量以交流侧可交付 kWh 计，工况内采用零补充。备用容量校核在断供时仍按设计热负荷核对额定冷量，允许中断时长是算例判据。

`build/datacenter/ride-through-study.json` 单独计算各楼层代表单元的机柜固体、冷区空气和 TCS 水体温度。机柜热输入来自备用供电时段内实际带电的机柜，其他室内热量采用恒定输入。精密空调、CDU 和共用设施水分别按声明的延迟和斜率恢复。模型区分 TCS 停流和 TCS 有循环但 FWS 缺少排热。设施水使用既有水力模型核对可用于降温的余量，按比例试算各楼层增量并保留原供冷量。报告交付温度轨迹、峰值、越限及最后回落时间，并逐层核对输入、移除和储存能量。

发电机 12 秒接管时，冷区空气峰值约 28.5 °C。接管推迟到 45 秒时，冷区空气约在第 25.4 秒超过算例限值，约在第 66.7 秒回到限值内。发电机和设施水竖井组合故障时，CDU 恢复循环后仍缺少 FWS 排热，TCS 水体约在第 39.9 秒越限。三层双路变压器退出时，温度越限局限于该层。

支路故障工况按机房记录缺冷持续时间。温度求解使用各机房自己的分配量，并合并热输入和供冷轨迹相同的机房。三层一个机房两路设施水同时退出 60 秒时，该机房 TCS 水体在约 26.8 秒越过算例限值，峰值约 44.2 °C。同层另外 24 个机房的 TCS 水体保持在 35 °C。试算回冷余量时，先保留逐机房基线分配。

热容、初始温度、判据、设备启动及控制参数均为算例输入。冷区空气采用混合温度，TCS 采用体平均温度。液冷分配先按稳态水力能力求得，再施加重启限制。机柜级热点、TCS 管段供回水温度、设备实测响应和实际控制整定留待深化。 [OCP 冷却中断与热维持设计参考](https://www.opencompute.org/documents/ocp-acf-reference-design-guidance-white-paper-r1-pdf) · [ASHRAE 数据中心环境条件](https://handbook.ashrae.org/Handbooks/A23/SI/A23_Ch20/A23_Ch20_si.aspx)

`build/datacenter/protection-study.json` 读取指定备用供电时段的实际通电路径，按一个代表单元的阻抗折算到故障点，计算三相对称短路电流的算例上下限。报告同时给出各开关在自身电压等级的电流，并按整个电流区间核对分断能力、主保护拾取和清除、后备清除、最小选择性级差与源维持时间。在线和电池工况下的 UPS 输出采用给定的逆变器限流模型。配电切换的楼层聚合容量独立于代表单元的短路阻抗。

算例中，三层 A 路 CDU 馈线的最小级差在市电下约为 154 ms，切到发电机后约为 57 ms，后者低于算例要求的 80 ms。B 路主开关的最大短路电流约为 19.25 kA，超过给定的 15 kA 分断容量。电池运行时，UPS 输出母线保护的最迟清除时间为 230 ms，超过给定的 120 ms 限流维持时间。同一逆变器下，机柜支路还分别演示了可及时清除和最小故障电流低于拾取值两种结果。

电源强弱工况、故障维持时间和时间—电流包络均为演示输入。报告用于选定径向供电路径的方案筛查。正式设计还需工程电源及厂商证据、多源和电机贡献、非对称及接地故障、峰值和热稳定、成套设备耐受、厂商试验选择性数据，以及实际跳闸后的负荷恢复。 [IEC 三相交流短路电流计算标准](https://webstore.iec.ch/en/publication/68454) · [Eaton 保护配合与试验选择性说明](https://www.eaton.com/content/dam/eaton/company/partnering-with-eaton/channel-panel-builder-programme/documents/eaton-selectivity-filiation-catalogue-ps015002en-en.pdf)

`build/datacenter/grounding-study.json` 读取锁定的热浸镀锌扁钢、不可逆压接节点和钢筋混凝土梁模块。结构样件提供一根纵筋的轴线参考，电气节点独立声明扁钢规格、钢筋直径、埋设环境和工装记录。构建核对符号和 USD 端口，校核压接套筒包络，并在 `grounding-layout.usda` 中对齐扁钢端、压接件与纵筋。

报告逐台列出 400 台机柜、200 台 CDU 和 200 台精密空调的可达基础参考点及电阻最低的单条导通路径。导体电阻按长度、截面和电阻率计算，压接接触和钢筋路径各用独立输入。任一压接点开路时，800 个端子仍可经另一基础支路满足算例预算。双接头开路时全部失去路径。剩余接头升阻时，模型还能区分路径连通和电阻超预算。设备支线开路仅影响对应设备。

连接件和压接工装使用演示标识。工程选型须提供覆盖实际扁钢、钢筋和环境的连接证据，并记录配套工具及模具。机械夹接和不可逆压接分别核对工法。算例电阻截止于纵筋上的基础接地参考点。完整钢筋笼连续性实测、土壤与接地体电阻、故障回路及保护切断、腐蚀和贯穿构造留在待复核清单。 [IEC 接地布置与保护导体](https://webstore.iec.ch/en/publication/1882) · [DEHN 基础钢筋连接夹](https://www.dehn-international.com/en-AE/store/f/295548/connecting-clamps-for-foundation-earth-electrodes-and-reinforcements-7f114bec) · [BURNDY 不可逆压接与工装](https://www.hubbell.com/burndy/en/compression-grounding)

`build/datacenter/fire-study.json` 将现有楼层和分区划入 8 个概念防火分区，生成机房与设备区墙、两条设施水竖井围护墙和楼层分隔面。设施水及事故排液直接绑定已有网络的管段 ID。几何求交得到 51 处圆形单服务贯穿，再与独立选择表核对墙或楼板类型、基材、厚度、贯穿物、环形间隙、洞口间距、耐火完整性与隔热性。楼板有效混凝土厚度取模板最高肋以上的最小深度。`fire-layout.usda` 交付边界、路由中心线和可对应报告的贯穿点。

分区上限、耐火指标及封堵参数为演示输入，报告中的通过表示方案模型和给定参数一致。结构跨洞口模板由洞口协调报告按实际路由判定是否采用。正式设计还需补各专用房间和竖井的分隔方案、桥架与风管贯穿、真实封堵系统证据、探测灭火和防排烟。选型证据应能对应现场的实际宿主和贯穿构造。 [住房和城乡建设部《建筑防火通用规范》公告](https://www.mohurd.gov.cn/gongkai/zc/wjk/art/2023/art_17339_770016.html) · [美国安全检测实验室的封堵适用性说明](https://www.ul.com/thecodeauthority/knowledgecenter/beyond-installation-challenges-passive-fire-protection-compliance)

`build/datacenter/architecture-study.json` 交付 20 个建筑空间、68 面墙体、18 个门洞、两条竖井和两座附建楼梯。建筑实体使用与消防及疏散报告相同的宿主标识。`architecture-layout.usda` 在墙体中切出全部门洞和 37 个已校核的墙面套管预留。圆形套管以外接矩形表示结构净空，楼板贯穿由楼板洞口成果表达。每个楼梯层间包含四个梯段和 36 块踏步。首层出口路径绕开上行梯段，两侧墙体与楼梯平台共用同一坐标。

`build/datacenter/egress-study.json` 从楼层分区和机房排布生成 108 个疏散起点，覆盖算例中的 248 人。模型检查路径净宽与占位冲突、分隔墙过门、门洞和耐火参数、楼梯入口、楼梯段及首层室外出口。报告分列到楼梯入口和到室外的路径长度，并检查两条最短候选路径的共同起始距离。楼梯段长度取自建筑模型的行走线。整数分配计入各层共用的通道、楼梯和首层出口。

正常工况最远起点到最近楼梯入口为 65.3 m，最长共同起始距离为 8.65 m。任一出口退出时，另一出口在算例判据下可分配全部 248 人。西出口退出且东出口从 1.8 m 收窄到 1.2 m 时，东出口容量为 180 人，68 人无法分配。三层东楼梯入口门关闭时，该层失去双出口条件，西侧仍可承接人员。`egress-layout.usda` 交付路线中心线和两座附建楼梯的概念包络。

疏散采用声明的起点、中心线及每个出口的最短可用候选路径。人数、距离限值、净宽、梯段尺寸和容量系数均为算例输入。外墙和设备房围护深化、门扇开启、楼梯扶手和支承、全空间最远点、无障碍疏散、防排烟及实际人员疏散时间仍需工程验证。 [住房和城乡建设部《建筑防火通用规范》公告](https://www.mohurd.gov.cn/gongkai/zc/wjk/art/2024/art_17339_770016.html) · [ICC 疏散路径与出口能力的章节定义](https://codes.iccsafe.org/content/IBC2024V2.0/chapter-10-means-of-egress)

设施水按固定设计温差、闭式回路和可调节末端稳态建模。管径、长度、设备压降、二次泵曲线和效率采用算例假设，泵输入功率单列估算。厂商运行区间、最低流量、静压定压与汽蚀余量、水击及调试仍需深化。单体还需深化机柜局部风量分布及动环联锁。
