{
  "schema_version": 1,
  "state": "assumed",
  "basis": "南向接口接入室外双管总管，供回水分别由厂房东侧和南侧绕回西干管。共有干管按两端常开隔离阀分段。坐标延续 AIDC 局部平面，保温和阀体按合成方案预留。",
  "net": "Fws",
  "terminal_zone": "IT-HALL",
  "buffers": {
    "zone": "COOLING",
    "setback_from_plant_port_m": 1.18,
    "bore_m": 0.80,
    "wall_m": 0.012,
    "insulation_m": 0.040,
    "shell_height_m": 1.38,
    "operating_fill_m": 1.20,
    "shell_bottom_above_grade_m": 0.35,
    "pad_width_m": 1.10,
    "pad_height_m": 0.15,
    "east_service_clearance_m": 0.70,
    "empty_mass_kg": 210,
    "rated_drop_kpa": 3.0,
    "reference_flow_l_s": 20,
    "max_flow_l_s": 24,
    "minimum_working_volume_m3": 0.60
  },
  "opening_allowance_m": 0.025,
  "minor_k": {
    "elbow": 0.9,
    "tee": 1.8
  },
  "isolation_valves": {
    "end_inset_m": 0.44,
    "body_length_m": 0.24,
    "body_envelope_factor": 1.4,
    "open_minor_k": 0.16
  },
  "pipe_types": {
    "header": {
      "inside_m": 0.16,
      "outside_m": 0.168,
      "insulation_m": 0.024,
      "roughness_m": 4.5e-05,
      "max_velocity_m_s": 2
    },
    "spine": {
      "inside_m": 0.16,
      "outside_m": 0.168,
      "insulation_m": 0.024,
      "roughness_m": 4.5e-05,
      "max_velocity_m_s": 2
    },
    "plant": {
      "inside_m": 0.12,
      "outside_m": 0.127,
      "insulation_m": 0.024,
      "roughness_m": 4.5e-05,
      "max_velocity_m_s": 2
    },
    "row": {
      "inside_m": 0.085,
      "outside_m": 0.089,
      "insulation_m": 0.02,
      "roughness_m": 4.5e-05,
      "max_velocity_m_s": 2
    },
    "terminal": {
      "inside_m": 0.05,
      "outside_m": 0.06,
      "insulation_m": 0.015,
      "roughness_m": 4.5e-05,
      "max_velocity_m_s": 1.6
    }
  },
  "legs": {
    "supply": {
      "spine_x_m": 6.0,
      "plant_header_y_m": 27.6,
      "tier_m": 5.8,
      "outlet_offset_m": 0.55,
      "bypass": {"east_x_m": 49.0, "south_y_m": 6.1}
    },
    "return": {
      "spine_x_m": 6.65,
      "plant_header_y_m": 28.35,
      "tier_m": 6.3,
      "outlet_offset_m": 0.22,
      "bypass": {"east_x_m": 50.3, "south_y_m": 5.4}
    }
  }
}
