{
  "schema_version": 1,
  "state": "assumed",
  "basis": "主机房外部防雷候选断面。场址危险度、独立冷源和备用发电区、实际厂家配合和现场检测保留专业审查。",
  "roof": {
    "mesh_max_span_m": 10,
    "ribbon_width_m": 0.025,
    "ribbon_thickness_m": 0.003,
    "mesh_offset_m": 0.2,
    "support_pad_m": 0.28,
    "mast_outer_m": 0.1143,
    "mast_wall_m": 0.0035,
    "deep_mast_wall_m": 0.006,
    "deep_mast_height_m": 6.8,
    "mast_height_m": {
      "1-A": 5.55,
      "1-B": 5.55,
      "1-C": 6.35,
      "2-A": 4.2,
      "2-C": 7.35,
      "3-A": 4.0,
      "3-C": 7.35,
      "4-A": 4.0,
      "4-C": 5.45,
      "5-A": 4.0,
      "5-B": 4.2,
      "5-C": 5.2
    },
    "foot_mass_kg": 8,
    "candidate_wind_kpa": 0.9,
    "drag_factor": 1.2,
    "base_moment_limit_kn_m": 4.0,
    "base_shear_limit_kn": 1.1,
    "tip_deflection_ratio": 65,
    "elastic_modulus_gpa": 200,
    "steel_density_kg_m3": 7850,
    "copper_density_kg_m3": 8960
  }
}
