{
  "schema_version": 2,
  "root": "ReferenceDesign",
  "imports": {
    "ItContainer": "@datacenter-reference/library/modules/it-container/it-container.sdl.json",
    "PowerContainer": "@datacenter-reference/library/modules/power-container/power-container.sdl.json",
    "CoolingContainer": "@datacenter-reference/library/modules/cooling-container/cooling-container.sdl.json",
    "GeneratorContainer": "@datacenter-reference/library/modules/generator-container/generator-container.sdl.json",
    "SteelFrameBay": "@datacenter-reference/library/modules/steel-frame-bay/steel-frame-bay.sdl.json",
    "FirePartitionWall": "@datacenter-reference/library/modules/fire-partition-wall/fire-partition-wall.sdl.json",
    "RaisedAccessFloor": "@datacenter-reference/library/modules/raised-access-floor/raised-access-floor.sdl.json",
    "Busway": "@datacenter-reference/library/modules/busway/busway.sdl.json",
    "CoolingTower": "@datacenter-reference/library/modules/cooling-tower/cooling-tower.sdl.json",
    "CondenserWaterPump": "@datacenter-reference/library/modules/condenser-water-pump/condenser-water-pump.sdl.json"
  },
  "components": {
    "utility-feed": {
      "ports": {
        "supply": {
          "direction": "out",
          "kind": "ac-power",
          "max_connections": 1
        }
      }
    },
    "FwsSupplyHeader": {
      "ports": {
        "in_1": {
          "direction": "in",
          "kind": "fws",
          "max_connections": 1
        },
        "in_2": {
          "direction": "in",
          "kind": "fws",
          "max_connections": 1
        },
        "in_3": {
          "direction": "in",
          "kind": "fws",
          "max_connections": 1
        },
        "out_1": {
          "direction": "out",
          "kind": "fws",
          "max_connections": 1
        },
        "out_2": {
          "direction": "out",
          "kind": "fws",
          "max_connections": 1
        },
        "out_3": {
          "direction": "out",
          "kind": "fws",
          "max_connections": 1
        },
        "out_4": {
          "direction": "out",
          "kind": "fws",
          "max_connections": 1
        },
        "out_5": {
          "direction": "out",
          "kind": "fws",
          "max_connections": 1
        },
        "out_6": {
          "direction": "out",
          "kind": "fws",
          "max_connections": 1
        },
        "out_7": {
          "direction": "out",
          "kind": "fws",
          "max_connections": 1
        },
        "out_8": {
          "direction": "out",
          "kind": "fws",
          "max_connections": 1
        },
        "out_9": {
          "direction": "out",
          "kind": "fws",
          "max_connections": 1
        },
        "out_10": {
          "direction": "out",
          "kind": "fws",
          "max_connections": 1
        },
        "out_11": {
          "direction": "out",
          "kind": "fws",
          "max_connections": 1
        },
        "out_12": {
          "direction": "out",
          "kind": "fws",
          "max_connections": 1
        },
        "out_13": {
          "direction": "out",
          "kind": "fws",
          "max_connections": 1
        },
        "out_14": {
          "direction": "out",
          "kind": "fws",
          "max_connections": 1
        },
        "out_15": {
          "direction": "out",
          "kind": "fws",
          "max_connections": 1
        },
        "out_16": {
          "direction": "out",
          "kind": "fws",
          "max_connections": 1
        }
      }
    },
    "FwsReturnHeader": {
      "ports": {
        "in_1": {
          "direction": "in",
          "kind": "fws",
          "max_connections": 1
        },
        "in_2": {
          "direction": "in",
          "kind": "fws",
          "max_connections": 1
        },
        "in_3": {
          "direction": "in",
          "kind": "fws",
          "max_connections": 1
        },
        "in_4": {
          "direction": "in",
          "kind": "fws",
          "max_connections": 1
        },
        "in_5": {
          "direction": "in",
          "kind": "fws",
          "max_connections": 1
        },
        "in_6": {
          "direction": "in",
          "kind": "fws",
          "max_connections": 1
        },
        "in_7": {
          "direction": "in",
          "kind": "fws",
          "max_connections": 1
        },
        "in_8": {
          "direction": "in",
          "kind": "fws",
          "max_connections": 1
        },
        "in_9": {
          "direction": "in",
          "kind": "fws",
          "max_connections": 1
        },
        "in_10": {
          "direction": "in",
          "kind": "fws",
          "max_connections": 1
        },
        "in_11": {
          "direction": "in",
          "kind": "fws",
          "max_connections": 1
        },
        "in_12": {
          "direction": "in",
          "kind": "fws",
          "max_connections": 1
        },
        "in_13": {
          "direction": "in",
          "kind": "fws",
          "max_connections": 1
        },
        "in_14": {
          "direction": "in",
          "kind": "fws",
          "max_connections": 1
        },
        "in_15": {
          "direction": "in",
          "kind": "fws",
          "max_connections": 1
        },
        "in_16": {
          "direction": "in",
          "kind": "fws",
          "max_connections": 1
        },
        "out_1": {
          "direction": "out",
          "kind": "fws",
          "max_connections": 1
        },
        "out_2": {
          "direction": "out",
          "kind": "fws",
          "max_connections": 1
        },
        "out_3": {
          "direction": "out",
          "kind": "fws",
          "max_connections": 1
        }
      }
    },
    "MakeupWaterSource": {
      "ports": {
        "supply": {
          "direction": "out",
          "kind": "makeup-water",
          "max_connections": 3
        }
      }
    },
    "BlowdownOutfall": {
      "ports": {
        "inlet": {
          "direction": "in",
          "kind": "process-drain",
          "max_connections": 3
        }
      }
    },
    "ControlPanel": {
      "ports": {
        "power": {
          "direction": "in",
          "kind": "ac-power",
          "max_connections": 1
        },
        "out_1": {
          "direction": "out",
          "kind": "signal",
          "max_connections": 1
        },
        "out_2": {
          "direction": "out",
          "kind": "signal",
          "max_connections": 1
        }
      }
    },
    "AuxFeed": {
      "ports": {
        "in_a": {
          "direction": "in",
          "kind": "ac-power",
          "max_connections": 1
        },
        "in_b": {
          "direction": "in",
          "kind": "ac-power",
          "max_connections": 1
        },
        "out_1": {
          "direction": "out",
          "kind": "ac-power",
          "max_connections": 1
        },
        "out_2": {
          "direction": "out",
          "kind": "ac-power",
          "max_connections": 1
        },
        "out_3": {
          "direction": "out",
          "kind": "ac-power",
          "max_connections": 1
        },
        "out_4": {
          "direction": "out",
          "kind": "ac-power",
          "max_connections": 1
        },
        "out_5": {
          "direction": "out",
          "kind": "ac-power",
          "max_connections": 1
        },
        "out_6": {
          "direction": "out",
          "kind": "ac-power",
          "max_connections": 1
        },
        "out_7": {
          "direction": "out",
          "kind": "ac-power",
          "max_connections": 1
        }
      }
    },
    "ReferenceDesign": {
      "instances": {
        "UtilityA": {
          "component": "utility-feed"
        },
        "UtilityB": {
          "component": "utility-feed"
        },
        "PowerPathA": {
          "component": "PowerContainer"
        },
        "PowerPathB": {
          "component": "PowerContainer"
        },
        "GenContainerA": {
          "component": "GeneratorContainer"
        },
        "GenContainerB": {
          "component": "GeneratorContainer"
        },
        "FwsSupplyHeader": {
          "component": "FwsSupplyHeader"
        },
        "FwsReturnHeader": {
          "component": "FwsReturnHeader"
        },
        "MakeupWaterSource": {
          "component": "MakeupWaterSource"
        },
        "BlowdownOutfall": {
          "component": "BlowdownOutfall"
        },
        "ControlPanel": {
          "component": "ControlPanel"
        },
        "AuxFeed": {
          "component": "AuxFeed"
        },
        "IT01": {
          "component": "ItContainer"
        },
        "Floor01": {
          "component": "RaisedAccessFloor"
        },
        "IT02": {
          "component": "ItContainer"
        },
        "Floor02": {
          "component": "RaisedAccessFloor"
        },
        "IT03": {
          "component": "ItContainer"
        },
        "Floor03": {
          "component": "RaisedAccessFloor"
        },
        "IT04": {
          "component": "ItContainer"
        },
        "Floor04": {
          "component": "RaisedAccessFloor"
        },
        "IT05": {
          "component": "ItContainer"
        },
        "Floor05": {
          "component": "RaisedAccessFloor"
        },
        "IT06": {
          "component": "ItContainer"
        },
        "Floor06": {
          "component": "RaisedAccessFloor"
        },
        "IT07": {
          "component": "ItContainer"
        },
        "Floor07": {
          "component": "RaisedAccessFloor"
        },
        "IT08": {
          "component": "ItContainer"
        },
        "Floor08": {
          "component": "RaisedAccessFloor"
        },
        "IT09": {
          "component": "ItContainer"
        },
        "Floor09": {
          "component": "RaisedAccessFloor"
        },
        "IT10": {
          "component": "ItContainer"
        },
        "Floor10": {
          "component": "RaisedAccessFloor"
        },
        "IT11": {
          "component": "ItContainer"
        },
        "Floor11": {
          "component": "RaisedAccessFloor"
        },
        "IT12": {
          "component": "ItContainer"
        },
        "Floor12": {
          "component": "RaisedAccessFloor"
        },
        "IT13": {
          "component": "ItContainer"
        },
        "Floor13": {
          "component": "RaisedAccessFloor"
        },
        "IT14": {
          "component": "ItContainer"
        },
        "Floor14": {
          "component": "RaisedAccessFloor"
        },
        "IT15": {
          "component": "ItContainer"
        },
        "Floor15": {
          "component": "RaisedAccessFloor"
        },
        "IT16": {
          "component": "ItContainer"
        },
        "Floor16": {
          "component": "RaisedAccessFloor"
        },
        "BuswayA1": {
          "component": "Busway",
          "parameters": {
            "rated_a": {
              "value": 1000,
              "unit": "A",
              "state": "assumed",
              "source": "AIDC 单路供电工况，四个 IT 方舱含舱内保障负荷"
            }
          }
        },
        "BuswayA2": {
          "component": "Busway",
          "parameters": {
            "rated_a": {
              "value": 1000,
              "unit": "A",
              "state": "assumed",
              "source": "AIDC 单路供电工况，四个 IT 方舱含舱内保障负荷"
            }
          }
        },
        "BuswayA3": {
          "component": "Busway",
          "parameters": {
            "rated_a": {
              "value": 1000,
              "unit": "A",
              "state": "assumed",
              "source": "AIDC 单路供电工况，四个 IT 方舱含舱内保障负荷"
            }
          }
        },
        "BuswayA4": {
          "component": "Busway",
          "parameters": {
            "rated_a": {
              "value": 1000,
              "unit": "A",
              "state": "assumed",
              "source": "AIDC 单路供电工况，四个 IT 方舱含舱内保障负荷"
            }
          }
        },
        "BuswayB1": {
          "component": "Busway",
          "parameters": {
            "rated_a": {
              "value": 1000,
              "unit": "A",
              "state": "assumed",
              "source": "AIDC 单路供电工况，四个 IT 方舱含舱内保障负荷"
            }
          }
        },
        "BuswayB2": {
          "component": "Busway",
          "parameters": {
            "rated_a": {
              "value": 1000,
              "unit": "A",
              "state": "assumed",
              "source": "AIDC 单路供电工况，四个 IT 方舱含舱内保障负荷"
            }
          }
        },
        "BuswayB3": {
          "component": "Busway",
          "parameters": {
            "rated_a": {
              "value": 1000,
              "unit": "A",
              "state": "assumed",
              "source": "AIDC 单路供电工况，四个 IT 方舱含舱内保障负荷"
            }
          }
        },
        "BuswayB4": {
          "component": "Busway",
          "parameters": {
            "rated_a": {
              "value": 1000,
              "unit": "A",
              "state": "assumed",
              "source": "AIDC 单路供电工况，四个 IT 方舱含舱内保障负荷"
            }
          }
        },
        "CoolContainer1": {
          "component": "CoolingContainer"
        },
        "CwPump1": {
          "component": "CondenserWaterPump"
        },
        "Tower1": {
          "component": "CoolingTower"
        },
        "CoolContainer2": {
          "component": "CoolingContainer"
        },
        "CwPump2": {
          "component": "CondenserWaterPump"
        },
        "Tower2": {
          "component": "CoolingTower"
        },
        "CoolContainer3": {
          "component": "CoolingContainer"
        },
        "CwPump3": {
          "component": "CondenserWaterPump"
        },
        "Tower3": {
          "component": "CoolingTower"
        },
        "Frame01": {
          "component": "SteelFrameBay"
        },
        "Frame02": {
          "component": "SteelFrameBay"
        },
        "Frame03": {
          "component": "SteelFrameBay"
        },
        "Frame04": {
          "component": "SteelFrameBay"
        },
        "Frame05": {
          "component": "SteelFrameBay"
        },
        "Frame06": {
          "component": "SteelFrameBay"
        },
        "Frame07": {
          "component": "SteelFrameBay"
        },
        "Frame08": {
          "component": "SteelFrameBay"
        },
        "Wall01": {
          "component": "FirePartitionWall"
        },
        "Wall02": {
          "component": "FirePartitionWall"
        },
        "Wall03": {
          "component": "FirePartitionWall"
        },
        "Wall04": {
          "component": "FirePartitionWall"
        }
      },
      "connections": [
        {
          "from": "UtilityA.supply",
          "id": "link-001",
          "to": "PowerPathA.utility_in"
        },
        {
          "from": "UtilityB.supply",
          "id": "link-002",
          "to": "PowerPathB.utility_in"
        },
        {
          "from": "GenContainerA.out",
          "id": "link-003",
          "to": "PowerPathA.genset_in"
        },
        {
          "from": "GenContainerB.out",
          "id": "link-004",
          "to": "PowerPathB.genset_in"
        },
        {
          "from": "PowerPathA.out",
          "id": "link-005",
          "to": "BuswayA1.in"
        },
        {
          "from": "PowerPathA.out",
          "id": "link-006",
          "to": "BuswayA2.in"
        },
        {
          "from": "PowerPathA.out",
          "id": "link-007",
          "to": "BuswayA3.in"
        },
        {
          "from": "PowerPathA.out",
          "id": "link-008",
          "to": "BuswayA4.in"
        },
        {
          "from": "PowerPathA.facility_out",
          "id": "link-009",
          "to": "AuxFeed.in_a"
        },
        {
          "from": "PowerPathA.facility_out",
          "id": "link-010",
          "to": "CoolContainer1.power_a"
        },
        {
          "from": "PowerPathA.facility_out",
          "id": "link-011",
          "to": "CoolContainer2.power_a"
        },
        {
          "from": "PowerPathA.facility_out",
          "id": "link-012",
          "to": "CoolContainer3.power_a"
        },
        {
          "from": "PowerPathB.out",
          "id": "link-013",
          "to": "BuswayB1.in"
        },
        {
          "from": "PowerPathB.out",
          "id": "link-014",
          "to": "BuswayB2.in"
        },
        {
          "from": "PowerPathB.out",
          "id": "link-015",
          "to": "BuswayB3.in"
        },
        {
          "from": "PowerPathB.out",
          "id": "link-016",
          "to": "BuswayB4.in"
        },
        {
          "from": "PowerPathB.facility_out",
          "id": "link-017",
          "to": "AuxFeed.in_b"
        },
        {
          "from": "PowerPathB.facility_out",
          "id": "link-018",
          "to": "CoolContainer1.power_b"
        },
        {
          "from": "PowerPathB.facility_out",
          "id": "link-019",
          "to": "CoolContainer2.power_b"
        },
        {
          "from": "PowerPathB.facility_out",
          "id": "link-020",
          "to": "CoolContainer3.power_b"
        },
        {
          "from": "BuswayA1.tap_1",
          "id": "link-021",
          "to": "IT01.power_a"
        },
        {
          "from": "BuswayB1.tap_1",
          "id": "link-022",
          "to": "IT01.power_b"
        },
        {
          "from": "BuswayA1.tap_2",
          "id": "link-023",
          "to": "IT02.power_a"
        },
        {
          "from": "BuswayB1.tap_2",
          "id": "link-024",
          "to": "IT02.power_b"
        },
        {
          "from": "BuswayA1.tap_3",
          "id": "link-025",
          "to": "IT03.power_a"
        },
        {
          "from": "BuswayB1.tap_3",
          "id": "link-026",
          "to": "IT03.power_b"
        },
        {
          "from": "BuswayA1.tap_4",
          "id": "link-027",
          "to": "IT04.power_a"
        },
        {
          "from": "BuswayB1.tap_4",
          "id": "link-028",
          "to": "IT04.power_b"
        },
        {
          "from": "BuswayA2.tap_1",
          "id": "link-029",
          "to": "IT05.power_a"
        },
        {
          "from": "BuswayB2.tap_1",
          "id": "link-030",
          "to": "IT05.power_b"
        },
        {
          "from": "BuswayA2.tap_2",
          "id": "link-031",
          "to": "IT06.power_a"
        },
        {
          "from": "BuswayB2.tap_2",
          "id": "link-032",
          "to": "IT06.power_b"
        },
        {
          "from": "BuswayA2.tap_3",
          "id": "link-033",
          "to": "IT07.power_a"
        },
        {
          "from": "BuswayB2.tap_3",
          "id": "link-034",
          "to": "IT07.power_b"
        },
        {
          "from": "BuswayA2.tap_4",
          "id": "link-035",
          "to": "IT08.power_a"
        },
        {
          "from": "BuswayB2.tap_4",
          "id": "link-036",
          "to": "IT08.power_b"
        },
        {
          "from": "BuswayA3.tap_1",
          "id": "link-037",
          "to": "IT09.power_a"
        },
        {
          "from": "BuswayB3.tap_1",
          "id": "link-038",
          "to": "IT09.power_b"
        },
        {
          "from": "BuswayA3.tap_2",
          "id": "link-039",
          "to": "IT10.power_a"
        },
        {
          "from": "BuswayB3.tap_2",
          "id": "link-040",
          "to": "IT10.power_b"
        },
        {
          "from": "BuswayA3.tap_3",
          "id": "link-041",
          "to": "IT11.power_a"
        },
        {
          "from": "BuswayB3.tap_3",
          "id": "link-042",
          "to": "IT11.power_b"
        },
        {
          "from": "BuswayA3.tap_4",
          "id": "link-043",
          "to": "IT12.power_a"
        },
        {
          "from": "BuswayB3.tap_4",
          "id": "link-044",
          "to": "IT12.power_b"
        },
        {
          "from": "BuswayA4.tap_1",
          "id": "link-045",
          "to": "IT13.power_a"
        },
        {
          "from": "BuswayB4.tap_1",
          "id": "link-046",
          "to": "IT13.power_b"
        },
        {
          "from": "BuswayA4.tap_2",
          "id": "link-047",
          "to": "IT14.power_a"
        },
        {
          "from": "BuswayB4.tap_2",
          "id": "link-048",
          "to": "IT14.power_b"
        },
        {
          "from": "BuswayA4.tap_3",
          "id": "link-049",
          "to": "IT15.power_a"
        },
        {
          "from": "BuswayB4.tap_3",
          "id": "link-050",
          "to": "IT15.power_b"
        },
        {
          "from": "BuswayA4.tap_4",
          "id": "link-051",
          "to": "IT16.power_a"
        },
        {
          "from": "BuswayB4.tap_4",
          "id": "link-052",
          "to": "IT16.power_b"
        },
        {
          "from": "CoolContainer1.fws_supply",
          "id": "link-053",
          "to": "FwsSupplyHeader.in_1"
        },
        {
          "from": "FwsReturnHeader.out_1",
          "id": "link-054",
          "to": "CoolContainer1.fws_return"
        },
        {
          "from": "CoolContainer1.cw_out",
          "id": "link-055",
          "to": "CwPump1.in"
        },
        {
          "from": "CwPump1.out",
          "id": "link-056",
          "to": "Tower1.cw_in"
        },
        {
          "from": "Tower1.cw_out",
          "id": "link-057",
          "to": "CoolContainer1.cw_in"
        },
        {
          "from": "AuxFeed.out_1",
          "id": "link-058",
          "to": "Tower1.fan_power"
        },
        {
          "from": "MakeupWaterSource.supply",
          "id": "link-059",
          "to": "Tower1.makeup"
        },
        {
          "from": "CoolContainer2.fws_supply",
          "id": "link-060",
          "to": "FwsSupplyHeader.in_2"
        },
        {
          "from": "FwsReturnHeader.out_2",
          "id": "link-061",
          "to": "CoolContainer2.fws_return"
        },
        {
          "from": "CoolContainer2.cw_out",
          "id": "link-062",
          "to": "CwPump2.in"
        },
        {
          "from": "CwPump2.out",
          "id": "link-063",
          "to": "Tower2.cw_in"
        },
        {
          "from": "Tower2.cw_out",
          "id": "link-064",
          "to": "CoolContainer2.cw_in"
        },
        {
          "from": "AuxFeed.out_2",
          "id": "link-065",
          "to": "Tower2.fan_power"
        },
        {
          "from": "MakeupWaterSource.supply",
          "id": "link-066",
          "to": "Tower2.makeup"
        },
        {
          "from": "CoolContainer3.fws_supply",
          "id": "link-067",
          "to": "FwsSupplyHeader.in_3"
        },
        {
          "from": "FwsReturnHeader.out_3",
          "id": "link-068",
          "to": "CoolContainer3.fws_return"
        },
        {
          "from": "CoolContainer3.cw_out",
          "id": "link-069",
          "to": "CwPump3.in"
        },
        {
          "from": "CwPump3.out",
          "id": "link-070",
          "to": "Tower3.cw_in"
        },
        {
          "from": "Tower3.cw_out",
          "id": "link-071",
          "to": "CoolContainer3.cw_in"
        },
        {
          "from": "AuxFeed.out_3",
          "id": "link-072",
          "to": "Tower3.fan_power"
        },
        {
          "from": "MakeupWaterSource.supply",
          "id": "link-073",
          "to": "Tower3.makeup"
        },
        {
          "from": "AuxFeed.out_4",
          "id": "link-074",
          "to": "ControlPanel.power"
        },
        {
          "from": "FwsSupplyHeader.out_1",
          "id": "link-075",
          "to": "IT01.fws_supply"
        },
        {
          "from": "IT01.fws_return",
          "id": "link-076",
          "to": "FwsReturnHeader.in_1"
        },
        {
          "from": "FwsSupplyHeader.out_2",
          "id": "link-077",
          "to": "IT02.fws_supply"
        },
        {
          "from": "IT02.fws_return",
          "id": "link-078",
          "to": "FwsReturnHeader.in_2"
        },
        {
          "from": "FwsSupplyHeader.out_3",
          "id": "link-079",
          "to": "IT03.fws_supply"
        },
        {
          "from": "IT03.fws_return",
          "id": "link-080",
          "to": "FwsReturnHeader.in_3"
        },
        {
          "from": "FwsSupplyHeader.out_4",
          "id": "link-081",
          "to": "IT04.fws_supply"
        },
        {
          "from": "IT04.fws_return",
          "id": "link-082",
          "to": "FwsReturnHeader.in_4"
        },
        {
          "from": "FwsSupplyHeader.out_5",
          "id": "link-083",
          "to": "IT05.fws_supply"
        },
        {
          "from": "IT05.fws_return",
          "id": "link-084",
          "to": "FwsReturnHeader.in_5"
        },
        {
          "from": "FwsSupplyHeader.out_6",
          "id": "link-085",
          "to": "IT06.fws_supply"
        },
        {
          "from": "IT06.fws_return",
          "id": "link-086",
          "to": "FwsReturnHeader.in_6"
        },
        {
          "from": "FwsSupplyHeader.out_7",
          "id": "link-087",
          "to": "IT07.fws_supply"
        },
        {
          "from": "IT07.fws_return",
          "id": "link-088",
          "to": "FwsReturnHeader.in_7"
        },
        {
          "from": "FwsSupplyHeader.out_8",
          "id": "link-089",
          "to": "IT08.fws_supply"
        },
        {
          "from": "IT08.fws_return",
          "id": "link-090",
          "to": "FwsReturnHeader.in_8"
        },
        {
          "from": "FwsSupplyHeader.out_9",
          "id": "link-091",
          "to": "IT09.fws_supply"
        },
        {
          "from": "IT09.fws_return",
          "id": "link-092",
          "to": "FwsReturnHeader.in_9"
        },
        {
          "from": "FwsSupplyHeader.out_10",
          "id": "link-093",
          "to": "IT10.fws_supply"
        },
        {
          "from": "IT10.fws_return",
          "id": "link-094",
          "to": "FwsReturnHeader.in_10"
        },
        {
          "from": "FwsSupplyHeader.out_11",
          "id": "link-095",
          "to": "IT11.fws_supply"
        },
        {
          "from": "IT11.fws_return",
          "id": "link-096",
          "to": "FwsReturnHeader.in_11"
        },
        {
          "from": "FwsSupplyHeader.out_12",
          "id": "link-097",
          "to": "IT12.fws_supply"
        },
        {
          "from": "IT12.fws_return",
          "id": "link-098",
          "to": "FwsReturnHeader.in_12"
        },
        {
          "from": "FwsSupplyHeader.out_13",
          "id": "link-099",
          "to": "IT13.fws_supply"
        },
        {
          "from": "IT13.fws_return",
          "id": "link-100",
          "to": "FwsReturnHeader.in_13"
        },
        {
          "from": "FwsSupplyHeader.out_14",
          "id": "link-101",
          "to": "IT14.fws_supply"
        },
        {
          "from": "IT14.fws_return",
          "id": "link-102",
          "to": "FwsReturnHeader.in_14"
        },
        {
          "from": "FwsSupplyHeader.out_15",
          "id": "link-103",
          "to": "IT15.fws_supply"
        },
        {
          "from": "IT15.fws_return",
          "id": "link-104",
          "to": "FwsReturnHeader.in_15"
        },
        {
          "from": "FwsSupplyHeader.out_16",
          "id": "link-105",
          "to": "IT16.fws_supply"
        },
        {
          "from": "IT16.fws_return",
          "id": "link-106",
          "to": "FwsReturnHeader.in_16"
        },
        {
          "from": "ControlPanel.out_1",
          "id": "link-107",
          "to": "GenContainerA.control"
        },
        {
          "from": "ControlPanel.out_2",
          "id": "link-108",
          "to": "GenContainerB.control"
        },
        {
          "from": "AuxFeed.out_5",
          "id": "link-109",
          "to": "CwPump1.power"
        },
        {
          "from": "AuxFeed.out_6",
          "id": "link-110",
          "to": "CwPump2.power"
        },
        {
          "from": "AuxFeed.out_7",
          "id": "link-111",
          "to": "CwPump3.power"
        },
        {
          "from": "Tower1.blowdown",
          "id": "link-112",
          "to": "BlowdownOutfall.inlet"
        },
        {
          "from": "Tower2.blowdown",
          "id": "link-113",
          "to": "BlowdownOutfall.inlet"
        },
        {
          "from": "Tower3.blowdown",
          "id": "link-114",
          "to": "BlowdownOutfall.inlet"
        }
      ],
      "nets": {
        "PowerA": {
          "kind": "ac-power",
          "connections": [
            "link-001",
            "link-003",
            "link-005",
            "link-006",
            "link-007",
            "link-008",
            "link-009",
            "link-010",
            "link-011",
            "link-012",
            "link-021",
            "link-023",
            "link-025",
            "link-027",
            "link-029",
            "link-031",
            "link-033",
            "link-035",
            "link-037",
            "link-039",
            "link-041",
            "link-043",
            "link-045",
            "link-047",
            "link-049",
            "link-051"
          ]
        },
        "PowerB": {
          "kind": "ac-power",
          "connections": [
            "link-002",
            "link-004",
            "link-013",
            "link-014",
            "link-015",
            "link-016",
            "link-017",
            "link-018",
            "link-019",
            "link-020",
            "link-022",
            "link-024",
            "link-026",
            "link-028",
            "link-030",
            "link-032",
            "link-034",
            "link-036",
            "link-038",
            "link-040",
            "link-042",
            "link-044",
            "link-046",
            "link-048",
            "link-050",
            "link-052"
          ]
        },
        "Fws": {
          "kind": "fws",
          "connections": [
            "link-053",
            "link-054",
            "link-060",
            "link-061",
            "link-067",
            "link-068",
            "link-075",
            "link-076",
            "link-077",
            "link-078",
            "link-079",
            "link-080",
            "link-081",
            "link-082",
            "link-083",
            "link-084",
            "link-085",
            "link-086",
            "link-087",
            "link-088",
            "link-089",
            "link-090",
            "link-091",
            "link-092",
            "link-093",
            "link-094",
            "link-095",
            "link-096",
            "link-097",
            "link-098",
            "link-099",
            "link-100",
            "link-101",
            "link-102",
            "link-103",
            "link-104",
            "link-105",
            "link-106"
          ]
        },
        "Cw": {
          "kind": "cw",
          "connections": [
            "link-055",
            "link-056",
            "link-057",
            "link-062",
            "link-063",
            "link-064",
            "link-069",
            "link-070",
            "link-071"
          ]
        },
        "AuxPower": {
          "kind": "ac-power",
          "connections": [
            "link-058",
            "link-065",
            "link-072",
            "link-074",
            "link-109",
            "link-110",
            "link-111"
          ]
        },
        "Makeup": {
          "kind": "makeup-water",
          "connections": [
            "link-059",
            "link-066",
            "link-073"
          ]
        },
        "Control": {
          "kind": "signal",
          "connections": [
            "link-107",
            "link-108"
          ]
        },
        "TowerDrain": {
          "kind": "process-drain",
          "connections": [
            "link-112",
            "link-113",
            "link-114"
          ]
        }
      }
    }
  }
}
