{
  "schema_version": 1,
  "state": "assumed",
  "basis": "冷却塔喷淋侧候选湿工况，按实际 CW 排热计算水量。给水源水质、压力、有效池容及交接井许可作为项目输入。半满重力排水按声明坡度与过流能力验算。",
  "density_kg_m3": 997,
  "cp_kj_kg_k": 4.18,
  "viscosity_pa_s": 0.00085,
  "latent_heat_kj_kg": 2430,
  "wet_fraction": 1.0,
  "latent_fraction": 0.85,
  "spray_range_k": 5.0,
  "drift_fraction": 0.0001,
  "cycles_of_concentration": 4.0,
  "basin_tds_limit_mg_l": 1000,
  "city_tds_mg_l": 210,
  "city_withdrawal_m3_h": 4.8,
  "city_available_kpa": 245,
  "fill_device_reserve_kpa": 55,
  "booster_shutoff_kpa": 220,
  "booster_rated_flow_m3_h": 4.5,
  "booster_rated_kpa": 155,
  "tower_inlet_required_kpa": 95,
  "permitted_discharge_m3_h": 2.0,
  "discharge_tds_limit_mg_l": 1100,
  "required_city_outage_hours": 1.5,
  "maximum_refill_hours": 3.0
}
