{
  "schema_version": 1,
  "state": "assumed",
  "basis": "Texsys 数据中心参考设计库概念假设（公开产品水平脱敏）",
  "envelope_m": [
    7.4,
    3.68,
    2.9
  ],
  "frame": {
    "origin": "module-minimum-corner",
    "units": "m",
    "up_axis": "Z"
  },
  "interfaces": {
    "power_a": {
      "position_m": [
        0.64,
        0,
        1.45
      ],
      "normal": [
        0,
        -1,
        0
      ]
    },
    "power_b": {
      "position_m": [
        0.98,
        0,
        1.45
      ],
      "normal": [
        0,
        -1,
        0
      ]
    },
    "fws_supply": {
      "position_m": [
        2.81,
        0,
        1.45
      ],
      "normal": [
        0,
        -1,
        0
      ]
    },
    "fws_return": {
      "position_m": [
        4.74,
        0,
        1.45
      ],
      "normal": [
        0,
        -1,
        0
      ]
    },
    "alarm": {
      "position_m": [
        6.85,
        0,
        1.45
      ],
      "normal": [
        0,
        -1,
        0
      ]
    }
  },
  "boundary": {
    "power_a": [
      "FeedA.in"
    ],
    "power_b": [
      "FeedB.in"
    ],
    "fws_supply": [
      "CduA.facility_in",
      "CduB.facility_in"
    ],
    "fws_return": [
      "CduA.facility_out",
      "CduB.facility_out"
    ],
    "alarm": [
      "FirePanel1.alarm"
    ]
  },
  "instance_layout_m": {
    "Rack01": [
      0.11,
      0.08,
      0
    ],
    "Rack02": [
      0.92,
      0.08,
      0
    ],
    "Rack03": [
      4.27,
      0.08,
      0
    ],
    "Rack04": [
      5.12,
      0.08,
      0
    ],
    "Rack05": [
      0.11,
      2.4,
      0
    ],
    "Rack06": [
      0.92,
      2.4,
      0
    ],
    "Rack07": [
      4.27,
      2.4,
      0
    ],
    "Rack08": [
      5.12,
      2.4,
      0
    ],
    "CduA": [
      1.76,
      0.08,
      0
    ],
    "CduB": [
      1.76,
      2.8,
      0
    ],
    "PaA1": [
      2.38,
      0.08,
      0
    ],
    "PaA2": [
      5.96,
      0.08,
      0
    ],
    "PaB1": [
      2.38,
      2.8,
      0
    ],
    "PaB2": [
      5.96,
      2.8,
      0
    ],
    "PduA": [
      6.78,
      0.15,
      0
    ],
    "PduB": [
      6.78,
      3.09,
      0
    ],
    "FirePanel1": [
      6.84,
      2.19,
      1.36
    ],
    "FeedA": [
      6.84,
      0.36,
      1.74
    ],
    "FeedB": [
      6.84,
      3.1,
      1.74
    ],
    "SupplyA": [
      1.9,
      0.23,
      2.42
    ],
    "ReturnA": [
      1.9,
      0.58,
      2.52
    ],
    "SupplyB": [
      1.9,
      3.12,
      2.42
    ],
    "ReturnB": [
      1.9,
      3.45,
      2.52
    ]
  },
  "construction": {
    "wall_thickness_m": 0.08,
    "flank_skin_m": 0.016,
    "roof_thickness_m": 0.08,
    "doors": {
      "D-S": {
        "side": "south",
        "center_x_m": 3.7,
        "clear_width_m": 1.1,
        "clear_height_m": 2.17
      },
      "D-N": {
        "side": "north",
        "center_x_m": 3.7,
        "clear_width_m": 1.1,
        "clear_height_m": 2.17
      }
    },
    "working_aisle_bounds_m": [
      0.11,
      1.28,
      6.75,
      2.4
    ],
    "rotation_deg": {
      "Rack01": 180,
      "Rack02": 180,
      "Rack03": 180,
      "Rack04": 180,
      "CduA": 180,
      "PaA1": 180,
      "PaA2": 180
    },
    "local_equipment_size_m": {
      "PduA": [
        0.42,
        0.43,
        1.62
      ],
      "PduB": [
        0.42,
        0.43,
        1.62
      ],
      "FirePanel1": [
        0.35,
        0.22,
        0.39
      ],
      "FeedA": [
        0.32,
        0.19,
        0.34
      ],
      "FeedB": [
        0.32,
        0.19,
        0.34
      ]
    }
  },
  "properties": {
    "geometry_parts": {
      "Envelope": {
        "origin_m": [
          0,
          0,
          0
        ],
        "size_m": [
          7.4,
          3.68,
          2.9
        ],
        "color": [
          0.3,
          0.38,
          0.45
        ]
      }
    },
    "mass_kg": 12000,
    "fire": {
      "class": "方舱围护不燃，舱内气体灭火",
      "fire_resistance_hours": 1.0,
      "suppression": "全氟己酮（概念）",
      "detection": "极早期烟感"
    },
    "weathering": {
      "installation": "indoor",
      "ip": "IP54"
    },
    "racks_per_container": 8,
    "rack_load_kw": 15
  }
}
